<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="pmps-t-hashtableentry">
<h2>PMPS.T_HashTableEntry<a class="headerlink" href="#pmps-t-hashtableentry" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Key_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).key</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="st-beamparams-io">
<h2>ST_BeamParams_IO<a class="headerlink" href="#st-beamparams-io" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Attenuation_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).nTran</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Attenuation_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCohortInt</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AuxAttenuator_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PhotonEnergy_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).neVRange</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRate</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="st-loggingeventinfo">
<h2>ST_LoggingEventInfo<a class="headerlink" href="#st-loggingeventinfo" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="st-pmps-aperture-io">
<h2>ST_PMPS_Aperture_IO<a class="headerlink" href="#st-pmps-aperture-io" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="database-records">
<h1>Database Records<a class="headerlink" href="#database-records" title="Link to this heading"></a></h1>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:GlobalLogTrickleTrip_RBV</p></td>
<td><p>bi</p></td>
<td><p>Tripped by overall log count</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogHost_RBV</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogHost</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogPort_RBV</p></td>
<td><p>longin</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogPort</p></td>
<td><p>longout</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogMessageCount_RBV</p></td>
<td><p>longin</p></td>
<td><p>Total log messages on the last cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L0:HOMS:FWM:1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_M1L0.fM1L0_Flow_1_val</p></td>
<td><div class="line-block">
<div class="line">field: EGU lpm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L0:HOMS:FWM:2_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_M1L0.fM1L0_Flow_2_val</p></td>
<td><div class="line-block">
<div class="line">field: EGU lpm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L0:HOMS:PRSM:1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_M1L0.fM1L0_Press_1_val</p></td>
<td><div class="line-block">
<div class="line">field: EGU bar</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:FWM:1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_M2L0.fM2L0_Flow_1_val</p></td>
<td><div class="line-block">
<div class="line">field: EGU lpm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:FWM:2_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_M2L0.fM2L0_Flow_2_val</p></td>
<td><div class="line-block">
<div class="line">field: EGU lpm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PRSM:1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_M2L0.fM2L0_Press_1_val</p></td>
<td><div class="line-block">
<div class="line">field: EGU bar</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:010:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:011:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:012:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:013:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:014:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:015:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:016:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:017:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:018:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:019:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:001:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:020:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:021:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:022:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:023:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:024:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:025:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[25].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:026:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[26].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:027:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[27].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:028:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[28].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:029:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[29].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:002:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:030:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[30].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:031:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[31].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:032:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[32].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:033:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[33].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:034:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[34].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:035:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[35].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:036:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:037:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:038:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[38].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:039:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[39].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:003:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:040:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[40].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:041:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[41].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:042:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[42].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:043:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[43].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:044:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[44].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:045:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[45].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:046:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[46].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:047:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[47].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:048:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[48].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:049:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[49].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:004:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:050:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[50].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:005:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:006:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:007:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:008:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:FF:009:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:ClearFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:ClearFault</p></td>
<td><p>bo</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:EnableVeto_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:EnableVeto</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:FaultHWO_RBV</p></td>
<td><p>bi</p></td>
<td><p>Hardware Output Status</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:RegistrationFailure_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:01:RegistrationFailure</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput1.xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:010:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:011:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:012:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:013:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:014:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:015:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:016:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:017:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:018:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:019:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:001:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:020:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:021:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:022:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:023:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:024:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:OPTICS:FFO:02:FF:025:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[25].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
